# Condition Monitoring Summary — [CLIENT] [SITE-A]
## SG001 — Air Handling Units (AHU)
## Monitoring Period: Jan-21 to Jul-23
## Facility: [CLIENT] Pharma Plant [SITE-A] — Anonymised Field Data

---

## Zone Rating Key
| Code | ISO Zone | Condition | Typical RMS Velocity |
|------|----------|-----------|---------------------|
| G | Zone A | Good / As Commissioned | < 2.3 mm/s |
| A | Zone B | Alert / Acceptable long-term | 2.3–4.5 mm/s |
| W | Zone C | Warning / Unacceptable long-term | 4.5–7.1 mm/s |
| R | Zone D | Danger of damage | > 7.1 mm/s |
| NT | — | Not Tested this period | — |

---

## Fleet Overview
- **Site:** [SITE-A] — Mfg Site — clean room HVAC fleet
- **Asset count:** 30
- **Monitoring frequency:** 30 readings over period

---

## Monthly / Quarterly Condition Ratings

| Asset ID | Type | Description | Jan-21 | Feb-21 | Mar-21 | Apr-21 | May-21 | Jul-21 | Aug-21 | Sep-21 | Oct-21 | Nov-21 | Dec-21 | Jan-22 | Feb-22 | Mar-22 | Apr-22 | May-22 | Jun-22 | Jul-22 | Aug-22 | Sep-22 | Oct-22 | Nov-22 | Dec-22 | Jan-23 | Feb-23 | Mar-23 | Apr-23 | May-23 | Jun-23 | Jul-23 | Remarks |
|----------|------|-------------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|---------|
| AHU01 | AHU | Weighing/Dispensing | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G |  |
| AHU02 | AHU | CCIP | G | G | G | G | A | G | G | G | G | G | G | G | G | G | G | G | W | W | W | G | G | W | G | G | G | G | W | G | G | W | Misalignment |
| AHU03 | AHU | Initial Purification | G | A | G | A | G | G | G | A | G | G | A | A | G | W | G | A | A | A | A | A | A | A | A | A | A | A | A | A | A | A | Motor Bearings |
| AHU04 | AHU | Final Purification | G | G | G | W | W | W | G | G | G | G | G | G | G | W | W | W | G | G | G | G | G | G | W | G | W | G | W | W | G | W | Unbalance & Misalignment |
| AHU05 | AHU | General Corridor / F&M Toilet | W | W | W | W | W | W | G | G | W | W | G | G | G | G | G | W | W | W | G | A | W | W | G | G | W | G | G | G | G | W | Misalignment |
| AHU06 | AHU | (Supply),Logistics Corridor | G | G | G | G | W | G | G | W | G | G | G | G | W | G | G | W | G | G | W | W | W | W | W | W | W | W | W | W | G | W | Misalignment, Retake vibration data |
| AHU06 | AHU | (Return),Logistics Corridor | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | A | W | G | W | W | W | W | W | W | W | G | W | W | W | W | Misalignment |
| AHU07A | AHU | Pre-cooler AHU A | G | W | W | W | W | W | W | W | W | W | G | G | W | W | G | NT | W | W | W | W | G | W | W | W | W | W | W | W | W | G |  |
| AHU07B | AHU | Pre-cooler AHU B | W | G | G | G | G | G | G | G | G | G | G | G | G | W | G | W | G | G | G | G | G | W | W | W | W | G | W | W | W | A | Unbalance & Misalignment, Retake vibration data |
| AHU08 | AHU | QC Lab, Raw Material Testing Lab | G | W | W | W | W | G | G | W | W | W | W | W | W | W | W | W | W | W | W | G | W | W | W | W | W | W | W | W | W | W | Misalignment |
| AHU09 | AHU | Office Area & Cafeteria | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | G | W | G | W | G | W | W | W | W | W | Misalignment |
| AHU10 | AHU | Sampling Area | G | G | G | G | G | G | G | G | G | G | G | G | G | W | G | G | G | G | G | W | G | G | G | G | G | G | G | G | W | G |  |
| AHU11 | AHU | Warehouse | W | W | G | G | W | W | W | W | G | W | W | G | W | W | W | W | W | W | W | W | W | W | W | W | W | G | W | G | G | W | Unbalance & Misalignment |
| AHU12 | AHU | Microbioloogy Lab | G | G | W | W | W | G | G | G | W | W | W | G | W | A | D | D | D | W | W | W | W | W | W | W | W | W | W | W | W | W | Unbalance &Misalignment |
| AHU13 | AHU | Non GMP WH / CIS / Workshop | W | W | W | W | W | W | W | A | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | W | Misalignment |
| AHU21 | AHU | Solution Prep | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | A | G | W | G | G | G | G | G | G | G | W | W | Misalignment |
| Cooling Coil Fan 02 | AHU |  | A | A | A | D | A | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | A | Misalignment & Beat |
| Cooling Coil Fan 03 | AHU |  | A | A | A | A | A | A | A | A | D | W | D | D | D | D | A | D | D | D | D | A | D | A | A | A | A | A | A | A | W | W | Misalignment & Beat |
| Cooling Coil Fan 04 | AHU |  | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | D | Misalignment & Beat |
| Cooling Coil Fan 05 | AHU |  | W | A | A | A | A | A | A | A | A | A | A | D | D | D | D | D | A | A | D | A | A | A | A | A | W | W | W | A | W | A | Misalignment & Beat |
| AHU22 | AHU | Inoc Lab | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G |  |
| H01 | AHU | Solution Prep DFB | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | NT | G | G | G | G | G | G | G | G | G | G | G | G | G | G |  |
| H01 | AHU | Solution Prep DFB | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | NT | G | W | G | G | G | G | G | G | G | G | G | G | G | G |  |
| H01 | AHU | Warehouse DFB | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G | G |  |

---

## Notable Observations

- **AHU02 : CCIP** (AHU): Persistent Warning across 6 readings — elevated vibration, investigate.
- **AHU03 : Initial Purification** (AHU): Recurring Alert ratings (20 readings) — borderline condition.
- **AHU04 : Final Purification** (AHU): Persistent Warning across 11 readings — elevated vibration, investigate.
- **AHU05 : General Corridor / F&M Toilet** (AHU): Persistent Warning across 15 readings — elevated vibration, investigate.
- **AHU06 : (Supply),Logistics Corridor** (AHU): Persistent Warning across 15 readings — elevated vibration, investigate.
- **AHU06 : (Return),Logistics Corridor** (AHU): Persistent Warning across 27 readings — elevated vibration, investigate.
- **AHU07A : Pre-cooler AHU A** (AHU): Persistent Warning across 23 readings — elevated vibration, investigate.
- **AHU07B : Pre-cooler AHU B** (AHU): Persistent Warning across 10 readings — elevated vibration, investigate.
- **AHU08 : QC Lab, Raw Material Testing Lab** (AHU): Persistent Warning across 26 readings — elevated vibration, investigate.
- **AHU09 : Office Area & Cafeteria** (AHU): Persistent Warning across 27 readings — elevated vibration, investigate.
- **AHU10 : Sampling Area** (AHU): Persistent Warning across 3 readings — elevated vibration, investigate.
- **AHU11 : Warehouse** (AHU): Persistent Warning across 23 readings — elevated vibration, investigate.
- **AHU12 : Microbioloogy Lab** (AHU): Persistent Warning across 20 readings — elevated vibration, investigate.
- **AHU13 : Non GMP WH / CIS / Workshop** (AHU): Persistent Warning across 29 readings — elevated vibration, investigate.
- **AHU21 : Solution Prep** (AHU): Persistent Warning across 3 readings — elevated vibration, investigate.
- **Cooling Coil Fan 02** (AHU): Recurring Alert ratings (5 readings) — borderline condition.
- **Cooling Coil Fan 03** (AHU): Persistent Warning across 3 readings — elevated vibration, investigate.
- **Cooling Coil Fan 05** (AHU): Persistent Warning across 5 readings — elevated vibration, investigate.

---

*This document has been anonymised for knowledge base use. Client identity, site address, and personnel details have been removed. Asset tags and process area descriptions are retained as diagnostically relevant.*