# Condition Monitoring Summary — [CLIENT] [SITE-C]
## SG003 — Air Handling Units (AHU)
## Monitoring Period: Jan-21 to Dec-23
## Facility: [CLIENT] Pharma Plant [SITE-C] — Anonymised Field Data

---

## Zone Rating Key
| Code | ISO Zone | Condition | Typical RMS Velocity |
|------|----------|-----------|---------------------|
| G | Zone A | Good / As Commissioned | < 2.3 mm/s |
| A | Zone B | Alert / Acceptable long-term | 2.3–4.5 mm/s |
| W | Zone C | Warning / Unacceptable long-term | 4.5–7.1 mm/s |
| R | Zone D | Danger of damage | > 7.1 mm/s |
| NT | — | Not Tested this period | — |

---

## Fleet Overview
- **Site:** [SITE-C] — Mfg Site — clean room HVAC fleet
- **Asset count:** 12
- **Monitoring frequency:** 15 readings over period

---

## Monthly / Quarterly Condition Ratings

| Asset ID | Type | Description | Jan-21 | Feb-21 | Mar-21 | Apr-21 | May-21 | Jul-21 | Aug-21 | Sep-21 | Oct-21 | Nov-21 | Dec-22 | Mar-23 | Jun-23 | Sep-23 | Dec-23 | Remarks |
|----------|------|-------------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|-------|---------|
| AHU-41 | AHU |  | G | G | G | G | G | G | G | G | G | G | G | W | W | D | W | Misalignment & Unbalance |
| AHU-42 | AHU |  | G | G | G | G | A | G | G | G | G | G | G | G | G | W | NT |  |
| AHU-43 | AHU |  | G | A | G | A | G | G | G | A | G | G | G | W | G | W | G |  |
| AHU-44 | AHU |  | G | G | G | W | W | W | G | G | G | G | G | G | W | A | A | Fan Bearings |
| AHU-45 | AHU |  | W | W | W | W | W | W | G | G | W | W | G | W | G | W | W | Misalignment |
| AHU-46 | AHU |  | G | G | G | G | W | G | G | W | G | G | W | W | G | W | G |  |

---

## Notable Observations

- **AHU-41** (AHU): Persistent Warning across 3 readings — elevated vibration, investigate.
- **AHU-43** (AHU): Mix of Warning and Alert ratings — condition unstable, monitor closely.
- **AHU-44** (AHU): Persistent Warning across 4 readings — elevated vibration, investigate.
- **AHU-45** (AHU): Persistent Warning across 11 readings — elevated vibration, investigate.
- **AHU-46** (AHU): Persistent Warning across 5 readings — elevated vibration, investigate.

---

*This document has been anonymised for knowledge base use. Client identity, site address, and personnel details have been removed. Asset tags and process area descriptions are retained as diagnostically relevant.*